{
  "meta": {
    "designBasis": "114.8F (46C) T3 ambient, 44/54F LWT/EWT, 10F dT, R-134a, AHRI 550/590 (I-P)",
    "source": "SKM datasheets ACH/2025/R1, 29 Oct 2025",
    "refrigerant": "R-134a",
    "powerSupply": "380-415V/3Ph/50Hz",
    "seriesCount": {
      "APCY-E": 27,
      "APCY-H": 38,
      "total": 65
    }
  },
  "models": [
    {
      "model": "APCY5080DE",
      "capacityTR": 70.52,
      "compPowerKW": 98.75,
      "fanPowerKW": 9.0,
      "totalPowerKW": 107.7,
      "eer": 7.85,
      "iplv": 14.09,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 200.1,
      "runCurrentA": 191,
      "maxRunCurrentA": 228,
      "maxInstCurrentA": 321,
      "lengthIn": 152,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 7518,
      "shipWeightLbs": 7263,
      "fanCode": 800,
      "fanQty": 6,
      "evapQty": 1,
      "soundDbA": 78,
      "series": "APCY-E",
      "code": "5080",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5085DE",
      "capacityTR": 74.82,
      "compPowerKW": 108.2,
      "fanPowerKW": 9.0,
      "totalPowerKW": 117.2,
      "eer": 7.65,
      "iplv": 14.18,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 200.1,
      "runCurrentA": 208,
      "maxRunCurrentA": 245,
      "maxInstCurrentA": 357,
      "lengthIn": 152,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 7657,
      "shipWeightLbs": 7402,
      "fanCode": 800,
      "fanQty": 6,
      "evapQty": 1,
      "soundDbA": 79,
      "series": "APCY-E",
      "code": "5085",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5090DE",
      "capacityTR": 78.98,
      "compPowerKW": 118.4,
      "fanPowerKW": 9.0,
      "totalPowerKW": 127.4,
      "eer": 7.44,
      "iplv": 14.27,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 200.1,
      "runCurrentA": 226,
      "maxRunCurrentA": 262,
      "maxInstCurrentA": 374,
      "lengthIn": 152,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 7796,
      "shipWeightLbs": 7541,
      "fanCode": 800,
      "fanQty": 6,
      "evapQty": 1,
      "soundDbA": 80,
      "series": "APCY-E",
      "code": "5090",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5095DE",
      "capacityTR": 82.9,
      "compPowerKW": 129.4,
      "fanPowerKW": 9.0,
      "totalPowerKW": 138.4,
      "eer": 7.19,
      "iplv": 14.12,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 200.9,
      "runCurrentA": 242,
      "maxRunCurrentA": 280,
      "maxInstCurrentA": 424,
      "lengthIn": 152,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 7889,
      "shipWeightLbs": 7635,
      "fanCode": 800,
      "fanQty": 6,
      "evapQty": 1,
      "soundDbA": 80,
      "series": "APCY-E",
      "code": "5095",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5105DE",
      "capacityTR": 93.24,
      "compPowerKW": 129.6,
      "fanPowerKW": 12.0,
      "totalPowerKW": 141.6,
      "eer": 7.9,
      "iplv": 13.88,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 259.9,
      "runCurrentA": 251,
      "maxRunCurrentA": 306,
      "maxInstCurrentA": 450,
      "lengthIn": 200,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 9781,
      "shipWeightLbs": 9436,
      "fanCode": 800,
      "fanQty": 8,
      "evapQty": 1,
      "soundDbA": 80,
      "series": "APCY-E",
      "code": "5105",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5115DE",
      "capacityTR": 100.1,
      "compPowerKW": 142.0,
      "fanPowerKW": 12.0,
      "totalPowerKW": 154.0,
      "eer": 7.81,
      "iplv": 14.48,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 273.7,
      "runCurrentA": 276,
      "maxRunCurrentA": 331,
      "maxInstCurrentA": 499,
      "lengthIn": 200,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 10008,
      "shipWeightLbs": 9664,
      "fanCode": 800,
      "fanQty": 8,
      "evapQty": 1,
      "soundDbA": 81,
      "series": "APCY-E",
      "code": "5115",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5125DE",
      "capacityTR": 110.9,
      "compPowerKW": 156.4,
      "fanPowerKW": 12.0,
      "totalPowerKW": 168.4,
      "eer": 7.9,
      "iplv": 14.79,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 289.9,
      "runCurrentA": 302,
      "maxRunCurrentA": 357,
      "maxInstCurrentA": 524,
      "lengthIn": 200,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 10236,
      "shipWeightLbs": 9891,
      "fanCode": 800,
      "fanQty": 8,
      "evapQty": 1,
      "soundDbA": 82,
      "series": "APCY-E",
      "code": "5125",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5130DE",
      "capacityTR": 114.5,
      "compPowerKW": 168.1,
      "fanPowerKW": 12.0,
      "totalPowerKW": 180.1,
      "eer": 7.63,
      "iplv": 14.69,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 291.4,
      "runCurrentA": 319,
      "maxRunCurrentA": 371,
      "maxInstCurrentA": 544,
      "lengthIn": 200,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 10284,
      "shipWeightLbs": 9939,
      "fanCode": 800,
      "fanQty": 8,
      "evapQty": 1,
      "soundDbA": 82,
      "series": "APCY-E",
      "code": "5130",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5140DE",
      "capacityTR": 123.5,
      "compPowerKW": 169.3,
      "fanPowerKW": 15.0,
      "totalPowerKW": 184.3,
      "eer": 8.04,
      "iplv": 14.26,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 335.5,
      "runCurrentA": 326,
      "maxRunCurrentA": 393,
      "maxInstCurrentA": 566,
      "lengthIn": 246,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 11534,
      "shipWeightLbs": 11189,
      "fanCode": 800,
      "fanQty": 10,
      "evapQty": 1,
      "soundDbA": 82,
      "series": "APCY-E",
      "code": "5140",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5155DE",
      "capacityTR": 139.9,
      "compPowerKW": 194.1,
      "fanPowerKW": 15.0,
      "totalPowerKW": 209.1,
      "eer": 8.03,
      "iplv": 14.35,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 346.0,
      "runCurrentA": 370,
      "maxRunCurrentA": 421,
      "maxInstCurrentA": 636,
      "lengthIn": 246,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 12485,
      "shipWeightLbs": 11936,
      "fanCode": 800,
      "fanQty": 10,
      "evapQty": 1,
      "soundDbA": 82,
      "series": "APCY-E",
      "code": "5155",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5165DE",
      "capacityTR": 147.0,
      "compPowerKW": 209.0,
      "fanPowerKW": 15.0,
      "totalPowerKW": 224.0,
      "eer": 7.88,
      "iplv": 14.52,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 346.0,
      "runCurrentA": 396,
      "maxRunCurrentA": 449,
      "maxInstCurrentA": 663,
      "lengthIn": 246,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 12555,
      "shipWeightLbs": 12006,
      "fanCode": 800,
      "fanQty": 10,
      "evapQty": 1,
      "soundDbA": 82,
      "series": "APCY-E",
      "code": "5165",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5175DE",
      "capacityTR": 153.9,
      "compPowerKW": 224.1,
      "fanPowerKW": 15.0,
      "totalPowerKW": 239.1,
      "eer": 7.72,
      "iplv": 14.68,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 346.0,
      "runCurrentA": 418,
      "maxRunCurrentA": 477,
      "maxInstCurrentA": 691,
      "lengthIn": 246,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 12624,
      "shipWeightLbs": 12076,
      "fanCode": 800,
      "fanQty": 10,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-E",
      "code": "5175",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5185DE",
      "capacityTR": 161.8,
      "compPowerKW": 246.7,
      "fanPowerKW": 15.0,
      "totalPowerKW": 261.7,
      "eer": 7.42,
      "iplv": 14.64,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 348.8,
      "runCurrentA": 463,
      "maxRunCurrentA": 509,
      "maxInstCurrentA": 741,
      "lengthIn": 246,
      "widthIn": 88,
      "heightIn": 97,
      "opWeightLbs": 12749,
      "shipWeightLbs": 12201,
      "fanCode": 800,
      "fanQty": 10,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-E",
      "code": "5185",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5195DE",
      "capacityTR": 174.7,
      "compPowerKW": 253.2,
      "fanPowerKW": 18.0,
      "totalPowerKW": 271.2,
      "eer": 7.73,
      "iplv": 14.49,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 412.6,
      "runCurrentA": 480,
      "maxRunCurrentA": 549,
      "maxInstCurrentA": 781,
      "lengthIn": 292,
      "widthIn": 88,
      "heightIn": 98,
      "opWeightLbs": 14909,
      "shipWeightLbs": 14360,
      "fanCode": 800,
      "fanQty": 12,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-E",
      "code": "5195",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5210DE",
      "capacityTR": 186.7,
      "compPowerKW": 276.4,
      "fanPowerKW": 18.0,
      "totalPowerKW": 294.4,
      "eer": 7.61,
      "iplv": 14.67,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 451.6,
      "runCurrentA": 527,
      "maxRunCurrentA": 582,
      "maxInstCurrentA": 819,
      "lengthIn": 294,
      "widthIn": 88,
      "heightIn": 98,
      "opWeightLbs": 15454,
      "shipWeightLbs": 14906,
      "fanCode": 800,
      "fanQty": 12,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-E",
      "code": "5210",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5230DE",
      "capacityTR": 205.4,
      "compPowerKW": 303.7,
      "fanPowerKW": 18.0,
      "totalPowerKW": 321.7,
      "eer": 7.66,
      "iplv": 14.83,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 492.1,
      "runCurrentA": 576,
      "maxRunCurrentA": 616,
      "maxInstCurrentA": 853,
      "lengthIn": 294,
      "widthIn": 88,
      "heightIn": 98,
      "opWeightLbs": 16054,
      "shipWeightLbs": 15399,
      "fanCode": 800,
      "fanQty": 12,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-E",
      "code": "5230",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5250DE",
      "capacityTR": 220.0,
      "compPowerKW": 315.3,
      "fanPowerKW": 21.0,
      "totalPowerKW": 336.3,
      "eer": 7.85,
      "iplv": 14.52,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 542.6,
      "runCurrentA": 602,
      "maxRunCurrentA": 665,
      "maxInstCurrentA": 930,
      "lengthIn": 342,
      "widthIn": 88,
      "heightIn": 98,
      "opWeightLbs": 17480,
      "shipWeightLbs": 16825,
      "fanCode": 800,
      "fanQty": 14,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-E",
      "code": "5250",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5265DE",
      "capacityTR": 229.4,
      "compPowerKW": 343.7,
      "fanPowerKW": 21.0,
      "totalPowerKW": 364.7,
      "eer": 7.55,
      "iplv": 14.65,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 545.5,
      "runCurrentA": 645,
      "maxRunCurrentA": 707,
      "maxInstCurrentA": 972,
      "lengthIn": 342,
      "widthIn": 88,
      "heightIn": 98,
      "opWeightLbs": 17665,
      "shipWeightLbs": 17010,
      "fanCode": 800,
      "fanQty": 14,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-E",
      "code": "5265",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5285DE",
      "capacityTR": 251.7,
      "compPowerKW": 360.6,
      "fanPowerKW": 24.0,
      "totalPowerKW": 384.6,
      "eer": 7.85,
      "iplv": 14.67,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 610.5,
      "runCurrentA": 688,
      "maxRunCurrentA": 761,
      "maxInstCurrentA": 990,
      "lengthIn": 388,
      "widthIn": 88,
      "heightIn": 98,
      "opWeightLbs": 20483,
      "shipWeightLbs": 19659,
      "fanCode": 800,
      "fanQty": 16,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-E",
      "code": "5285",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5300DE",
      "capacityTR": 264.2,
      "compPowerKW": 392.6,
      "fanPowerKW": 24.0,
      "totalPowerKW": 416.6,
      "eer": 7.61,
      "iplv": 14.69,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 614.6,
      "runCurrentA": 745,
      "maxRunCurrentA": 807,
      "maxInstCurrentA": 1036,
      "lengthIn": 388,
      "widthIn": 88,
      "heightIn": 98,
      "opWeightLbs": 20789,
      "shipWeightLbs": 19965,
      "fanCode": 800,
      "fanQty": 16,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-E",
      "code": "5300",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5325DE",
      "capacityTR": 285.7,
      "compPowerKW": 405.7,
      "fanPowerKW": 27.0,
      "totalPowerKW": 432.7,
      "eer": 7.92,
      "iplv": 14.51,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 693.0,
      "runCurrentA": 774,
      "maxRunCurrentA": 850,
      "maxInstCurrentA": 1154,
      "lengthIn": 434,
      "widthIn": 88,
      "heightIn": 98,
      "opWeightLbs": 22591,
      "shipWeightLbs": 21767,
      "fanCode": 800,
      "fanQty": 18,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-E",
      "code": "5325",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5345DE",
      "capacityTR": 302.4,
      "compPowerKW": 436.0,
      "fanPowerKW": 27.0,
      "totalPowerKW": 463.0,
      "eer": 7.84,
      "iplv": 14.59,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 693.0,
      "runCurrentA": 818,
      "maxRunCurrentA": 886,
      "maxInstCurrentA": 1189,
      "lengthIn": 434,
      "widthIn": 88,
      "heightIn": 98,
      "opWeightLbs": 22788,
      "shipWeightLbs": 21964,
      "fanCode": 800,
      "fanQty": 18,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-E",
      "code": "5345",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5365TE",
      "capacityTR": 320.8,
      "compPowerKW": 465.9,
      "fanPowerKW": 30.0,
      "totalPowerKW": 495.9,
      "eer": 7.76,
      "iplv": 14.51,
      "compConfig": "2+1",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 778.0,
      "runCurrentA": 887,
      "maxRunCurrentA": 973,
      "maxInstCurrentA": 1238,
      "lengthIn": 482,
      "widthIn": 88,
      "heightIn": 100,
      "opWeightLbs": 26158,
      "shipWeightLbs": 25158,
      "fanCode": 800,
      "fanQty": 20,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-E",
      "code": "5365",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5380TE",
      "capacityTR": 330.0,
      "compPowerKW": 494.5,
      "fanPowerKW": 30.0,
      "totalPowerKW": 524.5,
      "eer": 7.55,
      "iplv": 14.66,
      "compConfig": "1+2",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 779.6,
      "runCurrentA": 938,
      "maxRunCurrentA": 1015,
      "maxInstCurrentA": 1280,
      "lengthIn": 482,
      "widthIn": 88,
      "heightIn": 100,
      "opWeightLbs": 26313,
      "shipWeightLbs": 25312,
      "fanCode": 800,
      "fanQty": 20,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-E",
      "code": "5380",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5395TE",
      "capacityTR": 343.9,
      "compPowerKW": 505.6,
      "fanPowerKW": 33.0,
      "totalPowerKW": 538.6,
      "eer": 7.66,
      "iplv": 14.61,
      "compConfig": "3",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 911.6,
      "runCurrentA": 963,
      "maxRunCurrentA": 1064,
      "maxInstCurrentA": 1329,
      "lengthIn": 528,
      "widthIn": 88,
      "heightIn": 100,
      "opWeightLbs": 28155,
      "shipWeightLbs": 27155,
      "fanCode": 800,
      "fanQty": 22,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-E",
      "code": "5395",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5410TE",
      "capacityTR": 355.9,
      "compPowerKW": 537.1,
      "fanPowerKW": 33.0,
      "totalPowerKW": 570.1,
      "eer": 7.49,
      "iplv": 14.62,
      "compConfig": "2+1",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 915.7,
      "runCurrentA": 1020,
      "maxRunCurrentA": 1110,
      "maxInstCurrentA": 1339,
      "lengthIn": 528,
      "widthIn": 88,
      "heightIn": 100,
      "opWeightLbs": 28460,
      "shipWeightLbs": 27460,
      "fanCode": 800,
      "fanQty": 22,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-E",
      "code": "5410",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5425TE",
      "capacityTR": 372.7,
      "compPowerKW": 551.1,
      "fanPowerKW": 36.0,
      "totalPowerKW": 587.1,
      "eer": 7.62,
      "iplv": 14.58,
      "compConfig": "1+2",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 979.5,
      "runCurrentA": 1050,
      "maxRunCurrentA": 1164,
      "maxInstCurrentA": 1393,
      "lengthIn": 574,
      "widthIn": 88,
      "heightIn": 100,
      "opWeightLbs": 30163,
      "shipWeightLbs": 29163,
      "fanCode": 800,
      "fanQty": 24,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-E",
      "code": "5425",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5080DH",
      "capacityTR": 72.34,
      "compPowerKW": 95.34,
      "fanPowerKW": 9.0,
      "totalPowerKW": 104.3,
      "eer": 8.32,
      "iplv": 14.25,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 254.1,
      "runCurrentA": 176,
      "maxRunCurrentA": 228,
      "maxInstCurrentA": 321,
      "lengthIn": 156,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 7708,
      "shipWeightLbs": 7464,
      "fanCode": 800,
      "fanQty": 6,
      "evapQty": 1,
      "soundDbA": 78,
      "series": "APCY-H",
      "code": "5080",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5085DH",
      "capacityTR": 76.78,
      "compPowerKW": 103.9,
      "fanPowerKW": 9.0,
      "totalPowerKW": 112.9,
      "eer": 8.16,
      "iplv": 14.48,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 254.1,
      "runCurrentA": 190,
      "maxRunCurrentA": 245,
      "maxInstCurrentA": 357,
      "lengthIn": 156,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 7853,
      "shipWeightLbs": 7610,
      "fanCode": 800,
      "fanQty": 6,
      "evapQty": 1,
      "soundDbA": 79,
      "series": "APCY-H",
      "code": "5085",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5090DH",
      "capacityTR": 81.09,
      "compPowerKW": 113.0,
      "fanPowerKW": 9.0,
      "totalPowerKW": 122.0,
      "eer": 7.97,
      "iplv": 14.69,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 254.1,
      "runCurrentA": 205,
      "maxRunCurrentA": 262,
      "maxInstCurrentA": 374,
      "lengthIn": 156,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 7999,
      "shipWeightLbs": 7755,
      "fanCode": 800,
      "fanQty": 6,
      "evapQty": 1,
      "soundDbA": 80,
      "series": "APCY-H",
      "code": "5090",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5095DH",
      "capacityTR": 85.11,
      "compPowerKW": 123.2,
      "fanPowerKW": 9.0,
      "totalPowerKW": 132.2,
      "eer": 7.73,
      "iplv": 14.68,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 254.9,
      "runCurrentA": 222,
      "maxRunCurrentA": 280,
      "maxInstCurrentA": 424,
      "lengthIn": 156,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 8098,
      "shipWeightLbs": 7855,
      "fanCode": 800,
      "fanQty": 6,
      "evapQty": 1,
      "soundDbA": 80,
      "series": "APCY-H",
      "code": "5095",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5105DH",
      "capacityTR": 95.19,
      "compPowerKW": 124.4,
      "fanPowerKW": 12.0,
      "totalPowerKW": 136.4,
      "eer": 8.37,
      "iplv": 14.56,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 331.9,
      "runCurrentA": 229,
      "maxRunCurrentA": 306,
      "maxInstCurrentA": 450,
      "lengthIn": 185,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 9902,
      "shipWeightLbs": 9639,
      "fanCode": 800,
      "fanQty": 8,
      "evapQty": 1,
      "soundDbA": 80,
      "series": "APCY-H",
      "code": "5105",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5115DH",
      "capacityTR": 102.7,
      "compPowerKW": 136.4,
      "fanPowerKW": 12.0,
      "totalPowerKW": 148.4,
      "eer": 8.3,
      "iplv": 14.77,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 345.7,
      "runCurrentA": 252,
      "maxRunCurrentA": 331,
      "maxInstCurrentA": 499,
      "lengthIn": 185,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 10125,
      "shipWeightLbs": 9863,
      "fanCode": 800,
      "fanQty": 8,
      "evapQty": 1,
      "soundDbA": 81,
      "series": "APCY-H",
      "code": "5115",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5125DH",
      "capacityTR": 114.3,
      "compPowerKW": 150.2,
      "fanPowerKW": 12.0,
      "totalPowerKW": 162.2,
      "eer": 8.45,
      "iplv": 14.74,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 361.9,
      "runCurrentA": 279,
      "maxRunCurrentA": 357,
      "maxInstCurrentA": 524,
      "lengthIn": 185,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 10350,
      "shipWeightLbs": 10021,
      "fanCode": 800,
      "fanQty": 8,
      "evapQty": 1,
      "soundDbA": 82,
      "series": "APCY-H",
      "code": "5125",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5130DH",
      "capacityTR": 118.2,
      "compPowerKW": 161.2,
      "fanPowerKW": 12.0,
      "totalPowerKW": 173.2,
      "eer": 8.19,
      "iplv": 14.99,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 363.4,
      "runCurrentA": 291,
      "maxRunCurrentA": 371,
      "maxInstCurrentA": 544,
      "lengthIn": 185,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 10404,
      "shipWeightLbs": 10075,
      "fanCode": 800,
      "fanQty": 8,
      "evapQty": 1,
      "soundDbA": 82,
      "series": "APCY-H",
      "code": "5130",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5140DH",
      "capacityTR": 126.8,
      "compPowerKW": 163.1,
      "fanPowerKW": 15.0,
      "totalPowerKW": 178.1,
      "eer": 8.54,
      "iplv": 14.6,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 425.5,
      "runCurrentA": 299,
      "maxRunCurrentA": 393,
      "maxInstCurrentA": 566,
      "lengthIn": 227,
      "widthIn": 88,
      "heightIn": 109,
      "opWeightLbs": 11366,
      "shipWeightLbs": 11037,
      "fanCode": 800,
      "fanQty": 10,
      "evapQty": 1,
      "soundDbA": 82,
      "series": "APCY-H",
      "code": "5140",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5155DH",
      "capacityTR": 142.6,
      "compPowerKW": 185.1,
      "fanPowerKW": 15.0,
      "totalPowerKW": 200.1,
      "eer": 8.55,
      "iplv": 14.61,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 436.0,
      "runCurrentA": 340,
      "maxRunCurrentA": 421,
      "maxInstCurrentA": 636,
      "lengthIn": 227,
      "widthIn": 88,
      "heightIn": 109,
      "opWeightLbs": 12338,
      "shipWeightLbs": 11815,
      "fanCode": 800,
      "fanQty": 10,
      "evapQty": 1,
      "soundDbA": 82,
      "series": "APCY-H",
      "code": "5155",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5165DH",
      "capacityTR": 150.1,
      "compPowerKW": 199.1,
      "fanPowerKW": 15.0,
      "totalPowerKW": 214.1,
      "eer": 8.41,
      "iplv": 14.48,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 436.0,
      "runCurrentA": 360,
      "maxRunCurrentA": 449,
      "maxInstCurrentA": 663,
      "lengthIn": 227,
      "widthIn": 88,
      "heightIn": 109,
      "opWeightLbs": 12414,
      "shipWeightLbs": 11891,
      "fanCode": 800,
      "fanQty": 10,
      "evapQty": 1,
      "soundDbA": 82,
      "series": "APCY-H",
      "code": "5165",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5175DH",
      "capacityTR": 157.4,
      "compPowerKW": 213.4,
      "fanPowerKW": 15.0,
      "totalPowerKW": 228.4,
      "eer": 8.27,
      "iplv": 14.36,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 436.0,
      "runCurrentA": 379,
      "maxRunCurrentA": 477,
      "maxInstCurrentA": 691,
      "lengthIn": 227,
      "widthIn": 88,
      "heightIn": 109,
      "opWeightLbs": 12489,
      "shipWeightLbs": 11967,
      "fanCode": 800,
      "fanQty": 10,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5175",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5185DH",
      "capacityTR": 165.9,
      "compPowerKW": 234.0,
      "fanPowerKW": 15.0,
      "totalPowerKW": 249.0,
      "eer": 7.99,
      "iplv": 14.55,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 438.8,
      "runCurrentA": 418,
      "maxRunCurrentA": 509,
      "maxInstCurrentA": 741,
      "lengthIn": 227,
      "widthIn": 88,
      "heightIn": 109,
      "opWeightLbs": 12621,
      "shipWeightLbs": 12099,
      "fanCode": 800,
      "fanQty": 10,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5185",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5195DH",
      "capacityTR": 178.5,
      "compPowerKW": 241.1,
      "fanPowerKW": 18.0,
      "totalPowerKW": 259.1,
      "eer": 8.27,
      "iplv": 14.59,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 520.6,
      "runCurrentA": 435,
      "maxRunCurrentA": 549,
      "maxInstCurrentA": 781,
      "lengthIn": 268,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 14908,
      "shipWeightLbs": 14386,
      "fanCode": 800,
      "fanQty": 12,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5195",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5210DH",
      "capacityTR": 190.9,
      "compPowerKW": 262.8,
      "fanPowerKW": 18.0,
      "totalPowerKW": 280.8,
      "eer": 8.16,
      "iplv": 14.78,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 559.6,
      "runCurrentA": 477,
      "maxRunCurrentA": 582,
      "maxInstCurrentA": 819,
      "lengthIn": 268,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 15465,
      "shipWeightLbs": 14943,
      "fanCode": 800,
      "fanQty": 12,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5210",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5230DH",
      "capacityTR": 210.2,
      "compPowerKW": 287.9,
      "fanPowerKW": 18.0,
      "totalPowerKW": 305.9,
      "eer": 8.25,
      "iplv": 14.94,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 600.1,
      "runCurrentA": 526,
      "maxRunCurrentA": 616,
      "maxInstCurrentA": 853,
      "lengthIn": 268,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 16076,
      "shipWeightLbs": 15452,
      "fanCode": 800,
      "fanQty": 12,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5230",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5250DH",
      "capacityTR": 224.5,
      "compPowerKW": 299.6,
      "fanPowerKW": 21.0,
      "totalPowerKW": 320.6,
      "eer": 8.4,
      "iplv": 14.62,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 668.6,
      "runCurrentA": 545,
      "maxRunCurrentA": 665,
      "maxInstCurrentA": 930,
      "lengthIn": 310,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 17491,
      "shipWeightLbs": 16867,
      "fanCode": 800,
      "fanQty": 14,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5250",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5265DH",
      "capacityTR": 234.5,
      "compPowerKW": 325.5,
      "fanPowerKW": 21.0,
      "totalPowerKW": 346.5,
      "eer": 8.12,
      "iplv": 14.76,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 671.5,
      "runCurrentA": 589,
      "maxRunCurrentA": 707,
      "maxInstCurrentA": 972,
      "lengthIn": 310,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 17698,
      "shipWeightLbs": 17074,
      "fanCode": 800,
      "fanQty": 14,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5265",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5285DH",
      "capacityTR": 257.5,
      "compPowerKW": 342.1,
      "fanPowerKW": 24.0,
      "totalPowerKW": 366.1,
      "eer": 8.44,
      "iplv": 14.86,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 754.5,
      "runCurrentA": 622,
      "maxRunCurrentA": 761,
      "maxInstCurrentA": 990,
      "lengthIn": 351,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 20339,
      "shipWeightLbs": 19554,
      "fanCode": 800,
      "fanQty": 16,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5285",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5300DH",
      "capacityTR": 271.3,
      "compPowerKW": 371.3,
      "fanPowerKW": 24.0,
      "totalPowerKW": 395.3,
      "eer": 8.24,
      "iplv": 14.94,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 758.6,
      "runCurrentA": 672,
      "maxRunCurrentA": 807,
      "maxInstCurrentA": 1036,
      "lengthIn": 351,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 20664,
      "shipWeightLbs": 19879,
      "fanCode": 800,
      "fanQty": 16,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5300",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5325DH",
      "capacityTR": 291.2,
      "compPowerKW": 384.8,
      "fanPowerKW": 27.0,
      "totalPowerKW": 411.8,
      "eer": 8.49,
      "iplv": 14.77,
      "compConfig": "1+1",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 855.0,
      "runCurrentA": 700,
      "maxRunCurrentA": 850,
      "maxInstCurrentA": 1154,
      "lengthIn": 392,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 22288,
      "shipWeightLbs": 21503,
      "fanCode": 800,
      "fanQty": 18,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5325",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5345DH",
      "capacityTR": 307.0,
      "compPowerKW": 412.6,
      "fanPowerKW": 27.0,
      "totalPowerKW": 439.6,
      "eer": 8.38,
      "iplv": 14.87,
      "compConfig": "2",
      "capacitySteps": "12-100%",
      "refrigChargeLbs": 855.0,
      "runCurrentA": 747,
      "maxRunCurrentA": 886,
      "maxInstCurrentA": 1189,
      "lengthIn": 392,
      "widthIn": 88,
      "heightIn": 107,
      "opWeightLbs": 22504,
      "shipWeightLbs": 21719,
      "fanCode": 800,
      "fanQty": 18,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5345",
      "circuits": 2,
      "frameLetter": "D"
    },
    {
      "model": "APCY5365TH",
      "capacityTR": 327.5,
      "compPowerKW": 442.5,
      "fanPowerKW": 30.0,
      "totalPowerKW": 472.5,
      "eer": 8.32,
      "iplv": 14.61,
      "compConfig": "2+1",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 958.0,
      "runCurrentA": 803,
      "maxRunCurrentA": 973,
      "maxInstCurrentA": 1238,
      "lengthIn": 436,
      "widthIn": 88,
      "heightIn": 109,
      "opWeightLbs": 25980,
      "shipWeightLbs": 25028,
      "fanCode": 800,
      "fanQty": 20,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-H",
      "code": "5365",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5380TH",
      "capacityTR": 337.3,
      "compPowerKW": 468.5,
      "fanPowerKW": 30.0,
      "totalPowerKW": 498.5,
      "eer": 8.12,
      "iplv": 14.77,
      "compConfig": "1+2",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 959.6,
      "runCurrentA": 847,
      "maxRunCurrentA": 1015,
      "maxInstCurrentA": 1280,
      "lengthIn": 436,
      "widthIn": 88,
      "heightIn": 109,
      "opWeightLbs": 26156,
      "shipWeightLbs": 25203,
      "fanCode": 800,
      "fanQty": 20,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-H",
      "code": "5380",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5395TH",
      "capacityTR": 350.9,
      "compPowerKW": 479.9,
      "fanPowerKW": 33.0,
      "totalPowerKW": 512.9,
      "eer": 8.21,
      "iplv": 14.72,
      "compConfig": "3",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 1109.6,
      "runCurrentA": 871,
      "maxRunCurrentA": 1064,
      "maxInstCurrentA": 1329,
      "lengthIn": 477,
      "widthIn": 88,
      "heightIn": 109,
      "opWeightLbs": 27904,
      "shipWeightLbs": 26951,
      "fanCode": 800,
      "fanQty": 22,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-H",
      "code": "5395",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5410TH",
      "capacityTR": 364.0,
      "compPowerKW": 508.6,
      "fanPowerKW": 33.0,
      "totalPowerKW": 541.6,
      "eer": 8.07,
      "iplv": 14.78,
      "compConfig": "2+1",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 1113.7,
      "runCurrentA": 920,
      "maxRunCurrentA": 1110,
      "maxInstCurrentA": 1339,
      "lengthIn": 477,
      "widthIn": 88,
      "heightIn": 109,
      "opWeightLbs": 28229,
      "shipWeightLbs": 27276,
      "fanCode": 800,
      "fanQty": 22,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-H",
      "code": "5410",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5425TH",
      "capacityTR": 381.0,
      "compPowerKW": 522.7,
      "fanPowerKW": 36.0,
      "totalPowerKW": 558.7,
      "eer": 8.18,
      "iplv": 14.78,
      "compConfig": "1+2",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 1195.5,
      "runCurrentA": 949,
      "maxRunCurrentA": 1164,
      "maxInstCurrentA": 1393,
      "lengthIn": 519,
      "widthIn": 88,
      "heightIn": 109,
      "opWeightLbs": 29085,
      "shipWeightLbs": 28132,
      "fanCode": 800,
      "fanQty": 24,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5425",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5455TH",
      "capacityTR": 405.1,
      "compPowerKW": 556.2,
      "fanPowerKW": 36.0,
      "totalPowerKW": 592.2,
      "eer": 8.21,
      "iplv": 14.78,
      "compConfig": "3",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 1213.4,
      "runCurrentA": 1006,
      "maxRunCurrentA": 1210,
      "maxInstCurrentA": 1439,
      "lengthIn": 519,
      "widthIn": 88,
      "heightIn": 109,
      "opWeightLbs": 30237,
      "shipWeightLbs": 28405,
      "fanCode": 800,
      "fanQty": 24,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5455",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5475TH",
      "capacityTR": 425.2,
      "compPowerKW": 567.6,
      "fanPowerKW": 36.0,
      "totalPowerKW": 603.6,
      "eer": 8.45,
      "iplv": 14.85,
      "compConfig": "2+1",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 1357.4,
      "runCurrentA": 1025,
      "maxRunCurrentA": 1246,
      "maxInstCurrentA": 1549,
      "lengthIn": 556,
      "widthIn": 88,
      "heightIn": 121,
      "opWeightLbs": 31902,
      "shipWeightLbs": 30070,
      "fanCode": 800,
      "fanQty": 24,
      "evapQty": 1,
      "soundDbA": 83,
      "series": "APCY-H",
      "code": "5475",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5495TH",
      "capacityTR": 440.4,
      "compPowerKW": 595.3,
      "fanPowerKW": 36.0,
      "totalPowerKW": 631.3,
      "eer": 8.37,
      "iplv": 14.92,
      "compConfig": "1+2",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 1357.4,
      "runCurrentA": 1073,
      "maxRunCurrentA": 1281,
      "maxInstCurrentA": 1585,
      "lengthIn": 556,
      "widthIn": 88,
      "heightIn": 121,
      "opWeightLbs": 32118,
      "shipWeightLbs": 30285,
      "fanCode": 800,
      "fanQty": 24,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-H",
      "code": "5495",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5520TH",
      "capacityTR": 462.9,
      "compPowerKW": 626.2,
      "fanPowerKW": 36.0,
      "totalPowerKW": 662.2,
      "eer": 8.39,
      "iplv": 14.97,
      "compConfig": "3",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 1366.9,
      "runCurrentA": 1112,
      "maxRunCurrentA": 1317,
      "maxInstCurrentA": 1620,
      "lengthIn": 556,
      "widthIn": 88,
      "heightIn": 121,
      "opWeightLbs": 32361,
      "shipWeightLbs": 30613,
      "fanCode": 800,
      "fanQty": 24,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-H",
      "code": "5520",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5530TH",
      "capacityTR": 471.3,
      "compPowerKW": 585.4,
      "fanPowerKW": 48.0,
      "totalPowerKW": 633.4,
      "eer": 8.93,
      "iplv": 14.65,
      "compConfig": "3",
      "capacitySteps": "8-100%",
      "refrigChargeLbs": 1525.3,
      "runCurrentA": 1064,
      "maxRunCurrentA": 1349,
      "maxInstCurrentA": 1661,
      "lengthIn": 571,
      "widthIn": 93,
      "heightIn": 119,
      "opWeightLbs": 34702,
      "shipWeightLbs": 32953,
      "fanCode": 950,
      "fanQty": 24,
      "evapQty": 1,
      "soundDbA": 84,
      "series": "APCY-H",
      "code": "5530",
      "circuits": 3,
      "frameLetter": "T"
    },
    {
      "model": "APCY5540QH",
      "capacityTR": 477.4,
      "compPowerKW": 621.0,
      "fanPowerKW": 48.0,
      "totalPowerKW": 669.0,
      "eer": 8.56,
      "iplv": 14.78,
      "compConfig": "4",
      "capacitySteps": "6-100%",
      "refrigChargeLbs": 1506.2,
      "runCurrentA": 1123,
      "maxRunCurrentA": 1430,
      "maxInstCurrentA": 1704,
      "lengthIn": 571,
      "widthIn": 93,
      "heightIn": 119,
      "opWeightLbs": 35033,
      "shipWeightLbs": 34409,
      "fanCode": 950,
      "fanQty": 24,
      "evapQty": 2,
      "soundDbA": 84,
      "series": "APCY-H",
      "code": "5540",
      "circuits": 4,
      "frameLetter": "Q"
    },
    {
      "model": "APCY5550QH",
      "capacityTR": 491.8,
      "compPowerKW": 648.2,
      "fanPowerKW": 48.0,
      "totalPowerKW": 696.2,
      "eer": 8.48,
      "iplv": 14.56,
      "compConfig": "3+1",
      "capacitySteps": "6-100%",
      "refrigChargeLbs": 1518.8,
      "runCurrentA": 1169,
      "maxRunCurrentA": 1476,
      "maxInstCurrentA": 1714,
      "lengthIn": 571,
      "widthIn": 93,
      "heightIn": 119,
      "opWeightLbs": 35380,
      "shipWeightLbs": 34756,
      "fanCode": 950,
      "fanQty": 24,
      "evapQty": 2,
      "soundDbA": 84,
      "series": "APCY-H",
      "code": "5550",
      "circuits": 4,
      "frameLetter": "Q"
    },
    {
      "model": "APCY5560QH",
      "capacityTR": 505.7,
      "compPowerKW": 675.9,
      "fanPowerKW": 48.0,
      "totalPowerKW": 723.9,
      "eer": 8.38,
      "iplv": 14.3,
      "compConfig": "2+2",
      "capacitySteps": "6-100%",
      "refrigChargeLbs": 1531.2,
      "runCurrentA": 1230,
      "maxRunCurrentA": 1522,
      "maxInstCurrentA": 1760,
      "lengthIn": 571,
      "widthIn": 93,
      "heightIn": 119,
      "opWeightLbs": 35723,
      "shipWeightLbs": 35099,
      "fanCode": 950,
      "fanQty": 24,
      "evapQty": 2,
      "soundDbA": 85,
      "series": "APCY-H",
      "code": "5560",
      "circuits": 4,
      "frameLetter": "Q"
    },
    {
      "model": "APCY5570QH",
      "capacityTR": 519.2,
      "compPowerKW": 704.1,
      "fanPowerKW": 48.0,
      "totalPowerKW": 752.1,
      "eer": 8.28,
      "iplv": 14.03,
      "compConfig": "1+3",
      "capacitySteps": "6-100%",
      "refrigChargeLbs": 1537.0,
      "runCurrentA": 1278,
      "maxRunCurrentA": 1568,
      "maxInstCurrentA": 1806,
      "lengthIn": 571,
      "widthIn": 93,
      "heightIn": 119,
      "opWeightLbs": 36093,
      "shipWeightLbs": 35469,
      "fanCode": 950,
      "fanQty": 24,
      "evapQty": 2,
      "soundDbA": 85,
      "series": "APCY-H",
      "code": "5570",
      "circuits": 4,
      "frameLetter": "Q"
    },
    {
      "model": "APCY5590QH",
      "capacityTR": 532.3,
      "compPowerKW": 732.7,
      "fanPowerKW": 48.0,
      "totalPowerKW": 780.7,
      "eer": 8.18,
      "iplv": 14.15,
      "compConfig": "4",
      "capacitySteps": "6-100%",
      "refrigChargeLbs": 1582.1,
      "runCurrentA": 1326,
      "maxRunCurrentA": 1614,
      "maxInstCurrentA": 1852,
      "lengthIn": 571,
      "widthIn": 93,
      "heightIn": 119,
      "opWeightLbs": 36509,
      "shipWeightLbs": 35885,
      "fanCode": 950,
      "fanQty": 24,
      "evapQty": 2,
      "soundDbA": 85,
      "series": "APCY-H",
      "code": "5590",
      "circuits": 4,
      "frameLetter": "Q"
    },
    {
      "model": "APCY5600QH",
      "capacityTR": 547.0,
      "compPowerKW": 760.6,
      "fanPowerKW": 48.0,
      "totalPowerKW": 808.6,
      "eer": 8.12,
      "iplv": 14.18,
      "compConfig": "3+1",
      "capacitySteps": "6-100%",
      "refrigChargeLbs": 1593.0,
      "runCurrentA": 1374,
      "maxRunCurrentA": 1649,
      "maxInstCurrentA": 1962,
      "lengthIn": 571,
      "widthIn": 93,
      "heightIn": 119,
      "opWeightLbs": 36755,
      "shipWeightLbs": 36131,
      "fanCode": 950,
      "fanQty": 24,
      "evapQty": 2,
      "soundDbA": 85,
      "series": "APCY-H",
      "code": "5600",
      "circuits": 4,
      "frameLetter": "Q"
    }
  ]
}